<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>What's New in Version 1.10</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Differences.htm" title="What's New"><link rel="prev" href="differences_0120.htm" title="What's New in Version 1.20"><link rel="next" href="differences_0100.htm" title="Version 1.00 at Introduction"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Differences.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>What's New </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="sect1" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="differences_0110"></a>What's New in Version 1.10</h2></div></div></div><p>New command descriptions for Version 1.10 of the InfiniiVision 2000&nbsp;X-Series oscilloscope software appear below.</p><div class="itemizedlist"><ul type="disc"><li><p>Support for the new extended Video triggering license.</p></li></ul></div><p>More detailed descriptions of the new and changed commands appear below.</p><h3><a name="d0e987"></a>New Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Description</th></tr></thead><tbody valign="top"><tr><td><p><a href="_system_preset.htm" title=":SYSTem:PRESet">:SYSTem:PRESet</a></p></td><td>Now documented, this command is equivalent to the front panel <span><strong class="keycap">[Default Setup]</strong></span> key which leaves some user settings, like preferences, unchanged. The *RST command is equivalent to a factory default setup where no user settings are left unchanged.</td></tr></tbody></table></div></div></body></html>