<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>What's New in Version 1.20</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Differences.htm" title="What's New"><link rel="prev" href="differences_0200.htm" title="What's New in Version 2.00"><link rel="next" href="differences_0110.htm" title="What's New in Version 1.10"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Differences.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>What's New </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="sect1" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="differences_0120"></a>What's New in Version 1.20</h2></div></div></div><p>New features in version 1.20 of the InfiniiVision 2000&nbsp;X-Series oscilloscope software are:</p><div class="itemizedlist"><ul type="disc"><li><p>X cursor units that let you measure time (seconds), frequency (Hertz), phase (degrees), and ratio (percent), and Y cursor units that let you measure the channel units (base) or ratio (percent).</p></li><li><p>Option for specifying FFT vertical units as V RMS as well as decibels.</p></li><li><p>Option for saving the maximum number of waveform data points.</p></li></ul></div><p>More detailed descriptions of the new and changed commands appear below.</p><h3><a name="d0e913"></a>New Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Description</th></tr></thead><tbody valign="top"><tr><td><p><a href="_function_fft_vtype.htm" title=":FUNCtion[:FFT]:VTYPe">:FUNCtion[FFT]:VTYPe</a></p></td><td>Specifies FFT vertical units as DECibel or VRMS.</td></tr><tr><td><p><a href="_marker_xunits.htm" title=":MARKer:XUNits">:MARKer:XUNIts</a></p></td><td>Specifies the units for X cursors.</td></tr><tr><td><p><a href="_marker_xunits_use.htm" title=":MARKer:XUNits:USE">:MARKer:XUNIts:USE</a></p></td><td>Sets the current X1 and X2 cursor locations as 0 and 360 degrees if XUNIts is DEGRees or as 0 and 100 percent if XUNIts is PERCent.</td></tr><tr><td><p><a href="_marker_yunits.htm" title=":MARKer:YUNits">:MARKer:YUNIts</a></p></td><td>Specifies the units for Y cursors.</td></tr><tr><td><p><a href="_marker_yunits_use.htm" title=":MARKer:YUNits:USE">:MARKer:YUNIts:USE</a></p></td><td>Sets the current Y1 and Y2 cursor locations as 0 and 100 percent if YUNIts is PERCent.</td></tr><tr><td><p><a href="_save_waveform_length_max.htm" title=":SAVE:WAVeform:LENGth:MAX">:SAVE:WAVeform:LENGth:MAX</a></p></td><td>Enable or disables saving the maximum number of waveform data points.</td></tr><tr><td><p><a href="_trigger_force.htm" title=":TRIGger:FORCe">:TRIGger:FORCe</a></p></td><td>Now documented, this command is equivalent to the front panel <span><strong class="keycap">[Force Trigger]</strong></span> key which causes an acquisition to be captured even though the trigger condition has not been met.</td></tr></tbody></table></div></div></body></html>