<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>What's New in Version 2.30</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Differences.htm" title="What's New"><link rel="prev" href="Differences.htm" title="What's New"><link rel="next" href="differences_0220.htm" title="What's New in Version 2.20"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Differences.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>What's New </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="sect1" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="differences_0230"></a>What's New in Version 2.30</h2></div></div></div><p>New features in version 2.30 of the InfiniiVision 2000&nbsp;X-Series oscilloscope software are:</p><div class="itemizedlist"><ul type="disc"><li><p>Support for CAN/LIN, I2C/SPI, and UART/RS232 serial triggering and decode.</p></li><li><p>Saving Multi Channel Waveform data (*.h5) format files that can be opened by the N8900A InfiniiView oscilloscope analysis software.</p></li></ul></div><p>More detailed descriptions of the new and changed commands appear below.</p><h3><a name="d0e448"></a>New Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Differences</th></tr></thead><tbody valign="top"><tr><td><p><a href="lister_commands.htm" title=":LISTer Commands">:LISTer Commands</a></p></td><td>Commands for turning on/off the serial decode Lister display and returning data from the Lister display.</td></tr><tr><td><p><a href="_save_lister_start.htm" title=":SAVE:LISTer[:STARt]">:SAVE:LISTer[:STARt]</a></p></td><td><p>Saves the Lister display data to a file.</p></td></tr><tr><td><p><a href="_save_multi_start.htm" title=":SAVE:MULTi[:STARt]">:SAVE:MULTi[:STARt]</a></p></td><td><p>Lets you save Multi Channel Waveform data (*.h5) format files that can be opened by the N8900A InfiniiView oscilloscope analysis software.</p></td></tr><tr><td><p><a href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands">:SBUS&lt;n&gt;:CAN Commands</a></p></td><td>Commands for CAN triggering and serial decode.</td></tr><tr><td><p><a href="_sbus_n_display.htm" title=":SBUS<n&gt;:DISPlay">:SBUS&lt;n&gt;:DISPlay</a></p></td><td>Turns serial decode ON or OFF.</td></tr><tr><td><p><a href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands">:SBUS&lt;n&gt;:IIC Commands</a></p></td><td>Commands for IIC triggering and serial decode.</td></tr><tr><td><p><a href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands">:SBUS&lt;n&gt;:LIN Commands</a></p></td><td>Commands for LIN triggering and serial decode.</td></tr><tr><td><p><a href="_sbus_n_mode.htm" title=":SBUS<n&gt;:MODE">:SBUS&lt;n&gt;:MODE</a></p></td><td>Selects the type of serial decode.</td></tr><tr><td><p><a href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands">:SBUS&lt;n&gt;:SPI Commands</a></p></td><td>Commands for SPI triggering and serial decode.</td></tr><tr><td><p><a href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands">:SBUS&lt;n&gt;:UART Commands</a></p></td><td>Commands for UART/RS232 triggering and serial decode.</td></tr><tr><td><p><a href="_search_count.htm" title=":SEARch:COUNt">:SEARch:COUNt</a></p></td><td>Returns the number of search events found.</td></tr><tr><td><p><a href="_search_mode.htm" title=":SEARch:MODE">:SEARch:MODE</a></p></td><td>Can select SERial1.</td></tr><tr><td><p><a href="search_serial_can_commands.htm" title=":SEARch:SERial:CAN Commands">:SEARch:SERial:CAN Commands</a></p></td><td>Commands for finding CAN events in the captured data.</td></tr><tr><td><p><a href="search_serial_iic_commands.htm" title=":SEARch:SERial:IIC Commands">:SEARch:SERial:IIC Commands</a></p></td><td>Commands for finding IIC events in the captured data.</td></tr><tr><td><p><a href="search_serial_lin_commands.htm" title=":SEARch:SERial:LIN Commands">:SEARch:SERial:LIN Commands</a></p></td><td>Commands for finding LIN events in the captured data.</td></tr><tr><td><p><a href="search_serial_spi_commands.htm" title=":SEARch:SERial:SPI Commands">:SEARch:SERial:SPI Commands</a></p></td><td>Commands for finding SPI events in the captured data.</td></tr><tr><td><p><a href="search_serial_uart_commands.htm" title=":SEARch:SERial:UART Commands">:SEARch:SERial:UART Commands</a></p></td><td>Commands for finding UART/RS232 events in the captured data.</td></tr><tr><td><p><a href="_search_state.htm" title=":SEARch:STATe">:SEARch:STATe</a></p></td><td>Enables or disables the search feature.</td></tr><tr><td><p><a href="_trigger_level_asetup.htm" title=":TRIGger:LEVel:ASETup">:TRIGger:LEVel:ASETup</a></p></td><td><p>Sets the trigger levels of all displayed analog channels to their waveforms' 50% values.</p></td></tr></tbody></table></div><h3><a name="d0e597"></a>Changed Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Differences</th></tr></thead><tbody valign="top"><tr><td><p><a href="_blank.htm" title=":BLANk">:BLANk</a></p></td><td><p>You can now use the SBUS1 source parameter to turn off the serial decode display.</p></td></tr><tr><td><p><a href="_digitize.htm" title=":DIGitize">:DIGitize</a></p></td><td><p>You can now use the SBUS1 source parameter to acquire the serial waveform.</p></td></tr><tr><td><p><a href="_save_waveform_format.htm" title=":SAVE:WAVeform:FORMat">:SAVE:WAVeform:FORMat</a></p></td><td><p>The ALB format is no longer supported<a name="d0e634"></a>.</p></td></tr><tr><td><p><a href="_status.htm" title=":STATus">:STATus</a></p></td><td><p>You can now use the SBUS1 source parameter to view the serial decode display status.</p></td></tr><tr><td><p><a href="_system_menu.htm" title=":SYSTem:MENU">:SYSTem:MENU</a></p></td><td>The LISTer parameter is now available.</td></tr><tr><td><p><a href="_view.htm" title=":VIEW">:VIEW</a></p></td><td><p>You can now use the SBUS1 source parameter to turn on the serial decode display.</p></td></tr><tr><td><p><a href="_waveform_source.htm" title=":WAVeform:SOURce">:WAVeform:SOURce</a></p></td><td>Can select SBUS1 as the waveform source.</td></tr><tr><td><p><a href="_waveform_source_subsource.htm" title=":WAVeform:SOURce:SUBSource">:WAVeform:SOURce:SUBSource</a></p></td><td>With the SPI and UART/RS232 serial decode options, subsources are now valid in the 2000&nbsp;X-Series oscilloscopes.</td></tr></tbody></table></div></div></body></html>