<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>Command Differences From 7000B&nbsp;Series Oscilloscopes</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Differences.htm" title="What's New"><link rel="prev" href="differences_0100.htm" title="Version 1.00 at Introduction"><link rel="next" href="Setting_Up.htm" title="Setting Up"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Differences.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>What's New </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="sect1" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="differences_7000B_0610"></a>Command Differences From 7000B&nbsp;Series Oscilloscopes<a name="d0e1020"></a><a name="d0e1023"></a><a name="d0e1026"></a></h2></div></div></div><p>The Agilent InfiniiVision 2000&nbsp;X-Series oscilloscopes command set is most closely related to the InfiniiVision 7000B&nbsp;Series oscilloscopes (and the 7000A&nbsp;Series, 6000&nbsp;Series, and 54620/54640&nbsp;Series oscilloscopes before them).</p><p>The main differences between the version 1.00 programming command set for the InfiniiVision 2000&nbsp;X-Series oscilloscopes and the 6.10 programming command set for the InfiniiVision 7000B&nbsp;Series oscilloscopes are related to:</p><div class="itemizedlist"><ul type="disc"><li><p>Built-in waveform generator (with Option WGN license).</p></li><li><p>Built-in demo signals (with Option EDU license that comes with the N6455A Education Kit).</p></li><li><p>Reference waveforms (in place of trace memory).</p></li><li><p>Serial decode is not supported.</p></li><li><p>Waveform event search is not supported.</p></li><li><p>Smaller set of trigger types.</p></li><li><p>Fewer measurements.</p></li><li><p>Different path name format for internal and USB storage device locations.</p></li></ul></div><p>More detailed descriptions of the new, changed, obsolete, and discontinued commands appear below.</p><h3><a name="d0e1060"></a>New Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Description</th></tr></thead><tbody valign="top"><tr><td><p><a href="demo_commands.htm" title=":DEMO Commands">:DEMO Commands</a></p></td><td>Commands for using built-in demo signals (with the Option EDU license that comes with the N6455A Education Kit).</td></tr><tr><td><p><a href="hardcopy_commands.htm" title=":HARDcopy Commands">:HARDcopy:NETWork Commands</a></p></td><td>For accessing network printers.</td></tr><tr><td><p><a href="_measure_window.htm" title=":MEASure:WINDow">:MEASure:WINDow</a></p></td><td>When the zoomed time base in on, specifies whether the measurement window is the zoomed time base or the main time base.</td></tr><tr><td><p><a href="_mtest_all.htm" title=":MTESt:ALL">:MTESt:ALL</a></p></td><td>Specifies whether all channels are included in the mask test.</td></tr><tr><td><p><a href="_recall_wmemory_start.htm" title=":RECall:WMEMory<r&gt;[:STARt]">:RECall:WMEMory&lt;r&gt;[:STARt]</a></p></td><td>Recalls reference waveforms.</td></tr><tr><td><p><a href="_save_wmemory_source.htm" title=":SAVE:WMEMory:SOURce">:SAVE:WMEMory:SOURce</a></p></td><td>Selects the source for saving a reference waveform.</td></tr><tr><td><p><a href="_save_wmemory_start.htm" title=":SAVE:WMEMory[:STARt]">:SAVE:WMEMory[:STARt]</a></p></td><td>Saves reference waveforms.</td></tr><tr><td><p><a href="_trigger_level_high.htm" title=":TRIGger:LEVel:HIGH">:TRIGger:LEVel:HIGH</a></p></td><td>Sets runt and transition (rise/fall time) trigger high level.</td></tr><tr><td><p><a href="_trigger_level_low.htm" title=":TRIGger:LEVel:LOW">:TRIGger:LEVel:LOW</a></p></td><td>Sets runt and transition (rise/fall time) trigger low level.</td></tr><tr><td><p><a href="sub_trigger_pattern.htm" title=":TRIGger:PATTern Commands">:TRIGger:PATTern Commands</a></p></td><td>This subsystem contains commands/functions that are in the 7000B&nbsp;Series oscilloscope's :TRIGger:DURation subsystem.</td></tr><tr><td><p><a href="wgen_commands.htm" title=":WGEN Commands">:WGEN Commands</a></p></td><td>Commands for controlling the built-in waveform generator (with Option WGN license).</td></tr><tr><td><p><a href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands">:WMEMory&lt;r&gt; Commands</a></p></td><td>Commands for reference waveforms.</td></tr></tbody></table></div><h3><a name="d0e1157"></a>Changed Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Differences From InfiniiVision 7000B&nbsp;Series Oscilloscopes</th></tr></thead><tbody valign="top"><tr><td><p><a href="_acquire_mode.htm" title=":ACQuire:MODE">:ACQuire:MODE</a></p></td><td>There is no ETIMe parameter with the 2000&nbsp;X-Series oscilloscopes.</td></tr><tr><td><p><a href="_calibrate_output.htm" title=":CALibrate:OUTPut">:CALibrate:OUTPut</a></p></td><td>The TRIG OUT signal can be a trigger output, mask test failure, or waveform generator sync pulse.</td></tr><tr><td><p><a href="_display_data.htm" title=":DISPlay:DATA">:DISPlay:DATA</a></p></td><td>Monochrome TIFF images of the graticule cannot be saved or restored.</td></tr><tr><td><p><a href="_display_lablist.htm" title=":DISPlay:LABList">:DISPlay:LABList</a></p></td><td>The label list contains up to 77, 10-character labels (instead of 75).</td></tr><tr><td><p><a href="_display_vectors.htm" title=":DISPlay:VECTors">:DISPlay:VECTors</a></p></td><td>Always ON with 2000&nbsp;X-Series oscilloscopes.</td></tr><tr><td><p><a href="marker_commands.htm" title=":MARKer Commands">:MARKer Commands</a></p></td><td>Can select reference waveforms as marker source.</td></tr><tr><td><p><a href="measure_commands.htm" title=":MEASure Commands">:MEASure Commands</a></p></td><td>Can select reference waveforms as the source for many measurements.</td></tr><tr><td><p><a href="_save_image_start.htm" title=":SAVE:IMAGe[:STARt]">:SAVE:IMAGe[:STARt]</a></p></td><td>Cannot save images to internal locations.</td></tr><tr><td><p><a href="_trigger_pattern.htm" title=":TRIGger:PATTern">:TRIGger:PATTern</a></p></td><td>Takes &lt;string&gt; parameter instead of &lt;value&gt;,&lt;mask&gt; parameters.</td></tr><tr><td><p><a href="_waveform_source.htm" title=":WAVeform:SOURce">:WAVeform:SOURce</a></p></td><td>Can select reference waveforms as the source.</td></tr><tr><td><p><a href="_view.htm" title=":VIEW">:VIEW</a></p></td><td>PMEMory (pixel memory) locations are not present.</td></tr></tbody></table></div><h3><a name="d0e1247"></a>Obsolete Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Obsolete Command</th><th align="left">Current Command Equivalent</th><th align="left">Behavior Differences</th></tr></thead><tbody valign="top"><tr><td><p>&nbsp;</p></td><td><p>&nbsp;</p></td><td>&nbsp;</td></tr></tbody></table></div><h3><a name="d0e1269"></a>Discontinued Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Description</th></tr></thead><tbody valign="top"><tr><td><p>:ACQuire:RSIGnal</p></td><td>The 2000&nbsp;X-Series oscilloscope does not have a 10&nbsp;MHz REF BNC connector.</td></tr><tr><td>:CALibrate:SWITch?</td><td>Replaced by <a href="_calibrate_protected.htm" title=":CALibrate:PROTected">:CALibrate:PROTected?</a>. The oscilloscope has a protection button instead of a switch.</td></tr><tr><td><p>:DISPlay:SOURce</p></td><td>PMEMory (pixel memory) locations are not present.</td></tr><tr><td><p>:EXTernal:IMPedance</p></td><td>External TRIG IN connector is now fixed at 1&nbsp;MOhm.</td></tr><tr><td><p>:EXTernal:PROBe:ID</p></td><td>Not supported on external TRIG IN connector.</td></tr><tr><td><p>:EXTernal:PROBe:STYPe</p></td><td>Not supported on external TRIG IN connector.</td></tr><tr><td><p>:EXTernal:PROTection</p></td><td>Not supported on external TRIG IN connector.</td></tr><tr><td><p>:HARDcopy:DEVice, :HARDcopy:FORMat</p></td><td>Use the :SAVE:IMAGe:FORMat, :SAVE:WAVeform:FORMat, and :HARDcopy:APRinter commands instead.</td></tr><tr><td><p>:MERGe</p></td><td>Waveform traces have been replaced by reference waveforms.</td></tr><tr><td><p>:RECall:IMAGe[:STARt]</p></td><td>Waveform traces have been replaced by reference waveforms.</td></tr><tr><td><p>:SYSTem:PRECision</p></td><td>The 2000&nbsp;X-Series oscilloscopes' measurement record, and maximum record size, is 62,500 points, and there is no need for a special precision mode.</td></tr><tr><td><p>:TIMebase:REFClock</p></td><td>The 2000&nbsp;X-Series oscilloscope does not have a 10&nbsp;MHz REF BNC connector.</td></tr></tbody></table></div></div></body></html>