<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DISPlay Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_digital_d_threshold.htm" title=":DIGital<d&gt;:THReshold"><link rel="next" href="_display_annotation.htm" title=":DISPlay:ANNotation"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="display_commands"></a>:DISPlay Commands<a name="d0e18782"></a></h2></div></div></div><p>Control how waveforms, graticule, and text are displayed and written
  on the screen. See <a href="display_commands.htm#display_commands_overview">Introduction to :DISPlay
  Commands</a>.</p><div class="table"><a name="d0e18789"></a><p class="title"><b>:DISPlay Commands Summary:</b></p><div class="table-contents"><table summary=":DISPlay Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_display_annotation.htm#_display_annotation_command" title="Command Syntax">:DISPlay:ANNotation {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_display_annotation.htm#_display_annotation_query" title="Query Syntax">:DISPlay:ANNotation?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_display_annotation_background.htm#_display_annotation_background_command" title="Command Syntax">:DISPlay:ANNotation:BACKground &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_annotation_background.htm#_display_annotation_background_query" title="Query Syntax">:DISPlay:ANNotation:BACKground?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;mode&gt; ::= {OPAQue | INVerted | TRANsparent}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_annotation_color.htm#_display_annotation_color_command" title="Command Syntax">:DISPlay:ANNotation:COLor &lt;color&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_annotation_color.htm#_display_annotation_color_query" title="Query Syntax">:DISPlay:ANNotation:COLor?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;color&gt; ::= {CH1 | CH2 | CH3 | CH4 | DIG | MATH | REF | MARKer | WHITe | RED}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_annotation_text.htm#_display_annotation_text_command" title="Command Syntax">:DISPlay:ANNotation:TEXT &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_annotation_text.htm#_display_annotation_text_query" title="Query Syntax">:DISPlay:ANNotation:TEXT?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= quoted ASCII string (up to 254 characters)</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_clear.htm#_display_clear_command" title="Command Syntax">:DISPlay:CLEar</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_display_data.htm#_display_data_query" title="Query Syntax">:DISPlay:DATA? [&lt;format&gt;][,][&lt;palette&gt;]</a></code></strong></td><td><p><strong class="userinput"><code>&lt;format&gt; ::= {BMP | BMP8bit | PNG}</code></strong></p><p><strong class="userinput"><code>&lt;palette&gt; ::= {COLor | GRAYscale}</code></strong></p><p><strong class="userinput"><code>&lt;display data&gt; ::= data in IEEE 488.2 # format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_label.htm#_display_label_command" title="Command Syntax">:DISPlay:LABel {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_display_label.htm#_display_label_query" title="Query Syntax">:DISPlay:LABel?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_display_lablist.htm#_display_lablist_command" title="Command Syntax">:DISPlay:LABList &lt;binary block&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_lablist.htm#_display_lablist_query" title="Query Syntax">:DISPlay:LABList?</a></code></strong></td><td><strong class="userinput"><code>&lt;binary block&gt; ::= an ordered list of up to 75 labels, each 10 characters maximum, separated by newline characters</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_display_persistence.htm#_display_persistence_command" title="Command Syntax">:DISPlay:PERSistence &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_display_persistence.htm#_display_persistence_query" title="Query Syntax">:DISPlay:PERSistence?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {MINimum | INFinite | &lt;time&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;time&gt; ::= seconds in in NR3 format from 100E-3 to 60E0</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_display_vectors.htm#_display_vectors_command" title="Command Syntax">:DISPlay:VECTors {1 | ON}</a></code></strong></td><td><strong class="userinput"><code><a href="_display_vectors.htm#_display_vectors_query" title="Query Syntax">:DISPlay:VECTors?</a></code></strong></td><td><strong class="userinput"><code>1</code></strong></td></tr></tbody></table></div></div><br class="table-break"><h2><a name="display_commands_overview"></a>Introduction to :DISPlay
  Commands</h2><p><a name="d0e18940"></a><a name="d0e18943"></a><a name="d0e18946"></a><a name="d0e18949"></a><a name="d0e18952"></a><a name="d0e18955"></a><a name="d0e18958"></a><a name="d0e18961"></a><a name="d0e18964"></a><a name="d0e18967"></a><a name="d0e18970"></a>The DISPlay subsystem is used to control the display storage
  and retrieval of waveform data, labels, and text. This subsystem allows the
  following actions:</p><div class="itemizedlist"><ul type="disc"><li><p>Clear the waveform area on the display.</p></li><li><p>Turn vectors on or off.</p></li><li><p>Set waveform persistence.</p></li><li><p>Specify labels.</p></li><li><p>Save and Recall display data.</p></li></ul></div><p><b>Reporting the Setup.&nbsp;</b>Use :DISPlay? to query the setup information for the DISPlay
    subsystem.</p><p><b>Return Format.&nbsp;</b>The following is a sample response from the :DISPlay? query. In this
    case, the query was issued following a *RST command.</p><pre class="programlisting">:DISP:LAB 0;VECT 1;PERS MIN</pre></div></body></html>