<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DVM Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_display_vectors.htm" title=":DISPlay:VECTors"><link rel="next" href="_dvm_arange.htm" title=":DVM:ARANge"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="dvm_commands"></a>:DVM Commands<a name="d0e19613"></a></h2></div></div></div><p>When the optional DSOXDVM digital voltmeter analysis feature is licensed, these commands control the digital voltmeter (DVM) feature.</p><div class="table"><a name="d0e19618"></a><p class="title"><b>:DVM Commands Summary:</b></p><div class="table-contents"><table summary=":DVM Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_dvm_arange.htm#_dvm_arange_command" title="Command Syntax">:DVM:ARANge {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_dvm_arange.htm#_dvm_arange_query" title="Query Syntax">:DVM:ARANge?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_dvm_current.htm#_dvm_current_query" title="Query Syntax">:DVM:CURRent?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;dvm_value&gt; ::= floating-point number in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_dvm_enable.htm#_dvm_enable_command" title="Command Syntax">:DVM:ENABle {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_dvm_enable.htm#_dvm_enable_query" title="Query Syntax">:DVM:ENABle?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_dvm_current.htm#_dvm_current_query" title="Query Syntax">:DVM:FREQuency?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;freq_value&gt; ::= floating-point number in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_dvm_mode.htm#_dvm_mode_command" title="Command Syntax">:DVM:MODE &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_dvm_mode.htm#_dvm_mode_query" title="Query Syntax">:DVM:MODE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;dvm_mode&gt; ::= {ACRMs | DC | DCRMs | FREQuency}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_dvm_source.htm#_dvm_source_command" title="Command Syntax">:DVM:SOURce &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_dvm_source.htm#_dvm_source_query" title="Query Syntax">:DVM:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1-2 or 1-4 in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>