<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MARKer Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_lister_reference.htm" title=":LISTer:REFerence"><link rel="next" href="_marker_mode.htm" title=":MARKer:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="marker_commands"></a>:MARKer Commands<a name="d0e22965"></a></h2></div></div></div><p>Set and query the settings of X-axis markers (X1 and X2 cursors) and
  the Y-axis markers (Y1 and Y2 cursors). See <a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a>.</p><div class="table"><a name="d0e22972"></a><p class="title"><b>:MARKer Commands Summary:</b></p><div class="table-contents"><table summary=":MARKer Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_marker_mode.htm#_marker_mode_command" title="Command Syntax">:MARKer:MODE &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_mode.htm#_marker_mode_query" title="Query Syntax">:MARKer:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;mode&gt; ::= {OFF | MEASurement | MANual | WAVeform}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_x1position.htm#_marker_x1position_command" title="Command Syntax">:MARKer:X1Position &lt;position&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_x1position.htm#_marker_x1position_query" title="Query Syntax">:MARKer:X1Position?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;position&gt; ::= X1 cursor position value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {s | ms | us | ns | ps | Hz | kHz | MHz}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= X1 cursor position value in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_marker_x1y1source.htm#_marker_x1y1source_command" title="Command Syntax">:MARKer:X1Y1source &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_x1y1source.htm#_marker_x1y1source_query" title="Query Syntax">:MARKer:X1Y1source?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= &lt;source&gt;</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_marker_x2position.htm#_marker_x2position_command" title="Command Syntax">:MARKer:X2Position &lt;position&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_x2position.htm#_marker_x2position_query" title="Query Syntax">:MARKer:X2Position?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;position&gt; ::= X2 cursor position value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {s | ms | us | ns | ps | Hz | kHz | MHz}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= X2 cursor position value in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_marker_x2y2source.htm#_marker_x2y2source_command" title="Command Syntax">:MARKer:X2Y2source &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_x2y2source.htm#_marker_x2y2source_query" title="Query Syntax">:MARKer:X2Y2source?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= &lt;source&gt;</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_marker_xdelta.htm#_marker_xdelta_query" title="Query Syntax">:MARKer:XDELta?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= X cursors delta value in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_xunits.htm#_marker_xunits_command" title="Command Syntax">:MARKer:XUNits &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_xunits.htm#_marker_xunits_query" title="Query Syntax">:MARKer:XUNits?</a></code></strong></td><td><strong class="userinput"><code>&lt;units&gt; ::= {SEConds | HERTz | DEGRees | PERCent}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_xunits_use.htm#_marker_xunits_use_command" title="Command Syntax">:MARKer:XUNits:USE</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_y1position.htm#_marker_y1position_command" title="Command Syntax">:MARKer:Y1Position &lt;position&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_y1position.htm#_marker_y1position_query" title="Query Syntax">:MARKer:Y1Position?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;position&gt; ::= Y1 cursor position value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV | dB}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= Y1 cursor position value in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_marker_y2position.htm#_marker_y2position_command" title="Command Syntax">:MARKer:Y2Position &lt;position&gt;[suffix]</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_y2position.htm#_marker_y2position_query" title="Query Syntax">:MARKer:Y2Position?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;position&gt; ::= Y2 cursor position value in NR3 format</code></strong></p><p><strong class="userinput"><code>[suffix] ::= {V | mV | dB}</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= Y2 cursor position value in NR3 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_marker_ydelta.htm#_marker_ydelta_query" title="Query Syntax">:MARKer:YDELta?</a></code></strong></td><td><strong class="userinput"><code>&lt;return_value&gt; ::= Y cursors delta value in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_yunits.htm#_marker_yunits_command" title="Command Syntax">:MARKer:YUNits &lt;mode&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_marker_yunits.htm#_marker_yunits_query" title="Query Syntax">:MARKer:YUNits?</a></code></strong></td><td><strong class="userinput"><code>&lt;units&gt; ::= {BASE | PERCent}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_marker_yunits_use.htm#_marker_yunits_use_command" title="Command Syntax">:MARKer:YUNits:USE</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td></tr></tbody></table></div></div><br class="table-break"><h2><a name="marker_commands_overview"></a>Introduction to :MARKer
  Commands</h2><p><a name="d0e23191"></a><a name="d0e23194"></a><a name="d0e23197"></a><a name="d0e23200"></a><a name="d0e23203"></a><a name="d0e23206"></a><a name="d0e23209"></a><a name="d0e23212"></a><a name="d0e23215"></a><a name="d0e23218"></a><a name="d0e23221"></a><a name="d0e23224"></a>The MARKer subsystem commands set and query the settings of
  X-axis markers (X1 and X2 cursors) and the Y-axis markers (Y1 and Y2
  cursors). You can set and query the marker mode and source, the position of
  the X and Y cursors, and query delta X and delta Y cursor values.</p><p><b>Reporting the Setup.&nbsp;</b>Use :MARKer? to query setup information for the MARKer
    subsystem.</p><p><b>Return Format.&nbsp;</b>The following is a sample response from the :MARKer? query. In this
    case, the query was issued following a *RST and ":MARKer:MODE MANual"
    command.</p><pre class="programlisting">:MARK:X1Y1 CHAN1;X2Y2 CHAN1;MODE MAN</pre></div></body></html>