<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>Number Format</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Syntax.htm" title="Syntax Elements"><link rel="prev" href="Syntax.htm" title="Syntax Elements"><link rel="next" href="line_terminator.htm" title="<NL&gt; (Line Terminator)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Syntax.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Syntax Elements </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h3 class="title"><a name="number_format"></a>Number Format<a name="d0e9653"></a></h3></div></div></div><p><a name="d0e9657"></a>NR1 specifies integer data.</p><p><a name="d0e9662"></a><a name="d0e9665"></a>NR3 specifies exponential data in floating point format
      (for example, -1.0E-3).</p></div></body></html>