<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_recall_wmemory_start.htm" title=":RECall:WMEMory<r&gt;[:STARt]"><link rel="next" href="_save_filename.htm" title=":SAVE:FILename"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="save_commands"></a>:SAVE Commands<a name="d0e29897"></a></h2></div></div></div><p>Save oscilloscope setups, screen images, and data. See <a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a>.</p><div class="table"><a name="d0e29904"></a><p class="title"><b>:SAVE Commands Summary:</b></p><div class="table-contents"><table summary=":SAVE Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_save_filename.htm#_save_filename_command" title="Command Syntax">:SAVE:FILename &lt;base_name&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_filename.htm#_save_filename_query" title="Query Syntax">:SAVE:FILename?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;base_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_start.htm#_save_image_start_command" title="Command Syntax">:SAVE:IMAGe[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_factors.htm#_save_image_factors_command" title="Command Syntax">:SAVE:IMAGe:FACTors {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_save_image_factors.htm#_save_image_factors_query" title="Query Syntax">:SAVE:IMAGe:FACTors?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_format.htm#_save_image_format_command" title="Command Syntax">:SAVE:IMAGe:FORMat &lt;format&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_image_format.htm#_save_image_format_query" title="Query Syntax">:SAVE:IMAGe:FORMat?</a></code></strong></td><td><strong class="userinput"><code>&lt;format&gt; ::= {TIFF | {BMP | BMP24bit} | BMP8bit | PNG | NONE}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_igcolors.htm#_save_image_igcolors_command" title="Command Syntax">:SAVE:IMAGe:INKSaver {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_save_image_igcolors.htm#_save_image_igcolors_query" title="Query Syntax">:SAVE:IMAGe:INKSaver?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_image_palette.htm#_save_image_palette_command" title="Command Syntax">:SAVE:IMAGe:PALette &lt;palette&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_image_palette.htm#_save_image_palette_query" title="Query Syntax">:SAVE:IMAGe:PALette?</a></code></strong></td><td><strong class="userinput"><code>&lt;palette&gt; ::= {COLor | GRAYscale | MONochrome}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_lister_start.htm#_save_lister_start_command" title="Command Syntax">:SAVE:LISTer[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_mask_start.htm#_save_mask_start_command" title="Command Syntax">:SAVE:MASK[:STARt] [&lt;file_spec&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_spec&gt; ::= {&lt;internal_loc&gt; | &lt;file_name&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;internal_loc&gt; ::= 0-3; an integer in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_multi_start.htm#_save_multi_start_command" title="Command Syntax">:SAVE:MULTi[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_pwd.htm#_save_pwd_command" title="Command Syntax">:SAVE:PWD &lt;path_name&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_pwd.htm#_save_pwd_query" title="Query Syntax">:SAVE:PWD?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;path_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_setup_start.htm#_save_setup_start_command" title="Command Syntax">:SAVE:SETup[:STARt] [&lt;file_spec&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_spec&gt; ::= {&lt;internal_loc&gt; | &lt;file_name&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;internal_loc&gt; ::= 0-9; an integer in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_start.htm#_save_waveform_start_command" title="Command Syntax">:SAVE:WAVeform[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_format.htm#_save_waveform_format_command" title="Command Syntax">:SAVE:WAVeform:FORMat &lt;format&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_waveform_format.htm#_save_waveform_format_query" title="Query Syntax">:SAVE:WAVeform:FORMat?</a></code></strong></td><td><strong class="userinput"><code>&lt;format&gt; ::= {ASCiixy | CSV | BINary | NONE}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_length.htm#_save_waveform_length_command" title="Command Syntax">:SAVE:WAVeform:LENGth &lt;length&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_waveform_length.htm#_save_waveform_length_query" title="Query Syntax">:SAVE:WAVeform:LENGth?</a></code></strong></td><td><strong class="userinput"><code>&lt;length&gt; ::= 100 to max. length; an integer in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_length_max.htm#_save_waveform_length_max_command" title="Command Syntax">:SAVE:WAVeform:LENGth:MAX {{0 | OFF} | {1 | ON}}</a></code></strong></td><td><strong class="userinput"><code><a href="_save_waveform_length_max.htm#_save_waveform_length_max_query" title="Query Syntax">:SAVE:WAVeform:LENGth:MAX?</a></code></strong></td><td><strong class="userinput"><code>{0 | 1}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_waveform_segmented.htm#_save_waveform_segmented_command" title="Command Syntax">:SAVE:WAVeform:SEGMented &lt;option&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_waveform_segmented.htm#_save_waveform_segmented_query" title="Query Syntax">:SAVE:WAVeform:SEGMented?</a></code></strong></td><td><strong class="userinput"><code>&lt;option&gt; ::= {ALL | CURRent}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_save_wmemory_source.htm#_save_wmemory_source_command" title="Command Syntax">:SAVE:WMEMory:SOURce &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_save_wmemory_source.htm#_save_wmemory_source_query" title="Query Syntax">:SAVE:WMEMory:SOURce?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;r&gt; ::= 1-2 in NR1 format</code></strong></p><p><strong class="userinput"><code>NOTE: Only ADD or SUBtract math operations can be saved as reference waveforms.</code></strong></p><p><strong class="userinput"><code>&lt;return_value&gt; ::= &lt;source&gt;</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_save_wmemory_start.htm#_save_wmemory_start_command" title="Command Syntax">:SAVE:WMEMory[:STARt] [&lt;file_name&gt;]</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;file_name&gt; ::= quoted ASCII string</code></strong></p><p><strong class="userinput"><code>If extension included in file name, it must be ".h5".</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"><h2><a name="save_commands_overview"></a>Introduction to :SAVE
  Commands</h2><p><a name="d0e30169"></a><a name="d0e30172"></a>The :SAVE subsystem provides commands to save oscilloscope
  setups, screen images, and data.</p><p>:SAV is an acceptable short form for :SAVE.</p><p><b>Reporting the Setup.&nbsp;</b>Use :SAVE? to query setup information for the SAVE subsystem.</p><p><b>Return Format.&nbsp;</b>The following is a sample response from the :SAVE? query. In this
    case, the query was issued following the *RST command.</p><pre class="programlisting">:SAVE:FIL "";:SAVE:IMAG:AREA GRAT;FACT 0;FORM TIFF;INKS 0;PAL
MON;:SAVE:PWD "C:/setups/";:SAVE:WAV:FORM NONE;LENG 1000;SEGM CURR</pre></div></body></html>