<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:SPI Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_commands.htm" title=":SBUS<n&gt; Commands"><link rel="prev" href="_sbus_n_lin_trigger_pattern_format.htm" title=":SBUS<n&gt;:LIN:TRIGger:PATTern:FORMat"><link rel="next" href="_sbus_n_spi_bitorder.htm" title=":SBUS<n&gt;:SPI:BITorder"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="sbus_n_spi_commands"></a>:SBUS&lt;n&gt;:SPI Commands<a name="d0e34088"></a><a name="d0e34091"></a></h2></div></div></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>These commands are only valid when the low-speed IIC and SPI serial
    decode option (Option LSS) has been licensed.</p></td></tr></table></div><div class="table"><a name="d0e34097"></a><p class="title"><b>:SBUS&lt;n&gt;:SPI Commands Summary:</b></p><div class="table-contents"><table summary=":SBUS<n&gt;:SPI Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_bitorder.htm#_sbus_n_spi_bitorder_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:BITorder &lt;order&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_bitorder.htm#_sbus_n_spi_bitorder_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:BITorder?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;order&gt; ::= {LSBFirst | MSBFirst}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_clock_slope.htm#_sbus_n_spi_clock_slope_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe &lt;slope&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_clock_slope.htm#_sbus_n_spi_clock_slope_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe?</a></code></strong></td><td><strong class="userinput"><code>&lt;slope&gt; ::= {NEGative | POSitive}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_clock_timeout.htm#_sbus_n_spi_clock_timeout_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout &lt;time_value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_clock_timeout.htm#_sbus_n_spi_clock_timeout_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout?</a></code></strong></td><td><strong class="userinput"><code>&lt;time_value&gt; ::= time in seconds in NR3 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_framing.htm#_sbus_n_spi_framing_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:FRAMing &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_framing.htm#_sbus_n_spi_framing_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:FRAMing?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {CHIPselect | {NCHipselect | NOTC} | TIMeout}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_source_clock.htm#_sbus_n_spi_source_clock_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:SOURce:CLOCk &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_source_clock.htm#_sbus_n_spi_source_clock_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:SOURce:CLOCk?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_source_frame.htm#_sbus_n_spi_source_frame_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:SOURce:FRAMe &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_source_frame.htm#_sbus_n_spi_source_frame_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:SOURce:FRAMe?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_source_miso.htm#_sbus_n_spi_source_miso_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:SOURce:MISO &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_source_miso.htm#_sbus_n_spi_source_miso_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:SOURce:MISO?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_source_mosi.htm#_sbus_n_spi_source_mosi_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:SOURce:MOSI &lt;source&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_source_mosi.htm#_sbus_n_spi_source_mosi_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:SOURce:MOSI?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</code></strong></p><p><strong class="userinput"><code>&lt;value&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</code></strong></p><p><strong class="userinput"><code>&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_miso_data.htm#_sbus_n_spi_trigger_pattern_miso_data_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_miso_data.htm#_sbus_n_spi_trigger_pattern_miso_data_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= "nn...n" where n ::= {0 | 1 | X | $}</code></strong></p><p><strong class="userinput"><code>&lt;string ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X | $}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_miso_width.htm#_sbus_n_spi_trigger_pattern_miso_width_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_miso_width.htm#_sbus_n_spi_trigger_pattern_miso_width_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= integer from 4 to 64 in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_mosi_data.htm#_sbus_n_spi_trigger_pattern_mosi_data_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:DATA &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_mosi_data.htm#_sbus_n_spi_trigger_pattern_mosi_data_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;string&gt; ::= "nn...n" where n ::= {0 | 1 | X | $}</code></strong></p><p><strong class="userinput"><code>&lt;string ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X | $}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_mosi_width.htm#_sbus_n_spi_trigger_pattern_mosi_width_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_pattern_mosi_width.htm#_sbus_n_spi_trigger_pattern_mosi_width_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= integer from 4 to 64 in NR1 format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_type.htm#_sbus_n_spi_trigger_type_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:TYPE &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_trigger_type.htm#_sbus_n_spi_trigger_type_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:TRIGger:TYPE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {MOSI | MISO}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_sbus_n_spi_width.htm#_sbus_n_spi_width_command" title="Command Syntax">:SBUS&lt;n&gt;:SPI:WIDTh &lt;word_width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_sbus_n_spi_width.htm#_sbus_n_spi_width_query" title="Query Syntax">:SBUS&lt;n&gt;:SPI:WIDTh?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;word_width&gt; ::= integer 4-16 in NR1 format</code></strong></p></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>