<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:CAN Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_commands.htm" title=":SEARch Commands"><link rel="prev" href="_search_state.htm" title=":SEARch:STATe"><link rel="next" href="_search_serial_can_mode.htm" title=":SEARch:SERial:CAN:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="search_serial_can_commands"></a>:SEARch:SERial:CAN Commands<a name="d0e36711"></a><a name="d0e36714"></a></h2></div></div></div><div class="table"><a name="d0e36717"></a><p class="title"><b>:SEARch:SERial:CAN Commands Summary:</b></p><div class="table-contents"><table summary=":SEARch:SERial:CAN Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_search_serial_can_mode.htm#_search_serial_can_mode_command" title="Command Syntax">:SEARch:SERial:CAN:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_mode.htm#_search_serial_can_mode_query" title="Query Syntax">:SEARch:SERial:CAN:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {DATA | IDData | IDEither |
        IDRemote | ALLerrors | OVERload | ERRor}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_can_pattern_data.htm#_search_serial_can_pattern_data_command" title="Command Syntax">:SEARch:SERial:CAN:PATTern:DATA
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_pattern_data.htm#_search_serial_can_pattern_data_query" title="Query Syntax">:SEARch:SERial:CAN:PATTern:DATA?</a></code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 |
        A,..,F | X} for hexadecimal</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_can_pattern_data_length.htm#_search_serial_can_pattern_data_length_command" title="Command Syntax">:SEARch:SERial:CAN:PATTern:DATA:LENGth
        &lt;length&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_pattern_data_length.htm#_search_serial_can_pattern_data_length_query" title="Query Syntax">:SEARch:SERial:CAN:PATTern:DATA:LENGth?</a></code></strong></td><td><strong class="userinput"><code>&lt;length&gt; ::= integer from 1 to 8 in NR1
        format</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_can_pattern_id.htm#_search_serial_can_pattern_id_command" title="Command Syntax">:SEARch:SERial:CAN:PATTern:ID
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_pattern_id.htm#_search_serial_can_pattern_id_query" title="Query Syntax">:SEARch:SERial:CAN:PATTern:ID?</a></code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 |
        A,..,F | X} for hexadecimal</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_can_pattern_id_mode.htm#_search_serial_can_pattern_id_mode_command" title="Command Syntax">:SEARch:SERial:CAN:PATTern:ID:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_can_pattern_id_mode.htm#_search_serial_can_pattern_id_mode_query" title="Query Syntax">:SEARch:SERial:CAN:PATTern:ID:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {STANdard |
        EXTended}</code></strong></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>