<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:IIC Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_commands.htm" title=":SEARch Commands"><link rel="prev" href="_search_serial_can_pattern_id_mode.htm" title=":SEARch:SERial:CAN:PATTern:ID:MODE"><link rel="next" href="_search_serial_iic_mode.htm" title=":SEARch:SERial:IIC:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="search_serial_iic_commands"></a>:SEARch:SERial:IIC Commands<a name="d0e37056"></a><a name="d0e37059"></a></h2></div></div></div><div class="table"><a name="d0e37062"></a><p class="title"><b>:SEARch:SERial:IIC Commands Summary:</b></p><div class="table-contents"><table summary=":SEARch:SERial:IIC Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_search_serial_iic_mode.htm#_search_serial_iic_mode_command" title="Command Syntax">:SEARch:SERial:IIC:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_mode.htm#_search_serial_iic_mode_query" title="Query Syntax">:SEARch:SERial:IIC:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= { READ7 | WRITE7 | NACKnowledge |
        ANACk | R7Data2 | W7Data2 | RESTart | READEprom}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_address.htm#_search_serial_iic_pattern_address_command" title="Command Syntax">:SEARch:SERial:IIC:PATTern:ADDRess
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_address.htm#_search_serial_iic_pattern_address_query" title="Query Syntax">:SEARch:SERial:IIC:PATTern:ADDRess?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_data.htm#_search_serial_iic_pattern_data_command" title="Command Syntax">:SEARch:SERial:IIC:PATTern:DATA
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_data.htm#_search_serial_iic_pattern_data_query" title="Query Syntax">:SEARch:SERial:IIC:PATTern:DATA?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_data2.htm#_search_serial_iic_pattern_data2_command" title="Command Syntax">:SEARch:SERial:IIC:PATTern:DATA2
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_pattern_data2.htm#_search_serial_iic_pattern_data2_query" title="Query Syntax">:SEARch:SERial:IIC:PATTern:DATA2?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;value&gt; ::= integer or
        &lt;string&gt;</code></strong></p><p><strong class="userinput"><code>&lt;string&gt; ::=
        "0xnn" n ::= {0,..,9 | A,..,F}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_iic_qualifier.htm#_search_serial_iic_qualifier_command" title="Command Syntax">:SEARch:SERial:IIC:QUALifier
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_iic_qualifier.htm#_search_serial_iic_qualifier_query" title="Query Syntax">:SEARch:SERial:IIC:QUALifier?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {EQUal | NOTequal | LESSthan |
        GREaterthan}</code></strong></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>