<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:SPI Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_commands.htm" title=":SEARch Commands"><link rel="prev" href="_search_serial_lin_pattern_format.htm" title=":SEARch:SERial:LIN:PATTern:FORMat"><link rel="next" href="_search_serial_spi_mode.htm" title=":SEARch:SERial:SPI:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="search_serial_spi_commands"></a>:SEARch:SERial:SPI Commands<a name="d0e37791"></a><a name="d0e37794"></a></h2></div></div></div><div class="table"><a name="d0e37797"></a><p class="title"><b>:SEARch:SERial:SPI Commands Summary:</b></p><div class="table-contents"><table summary=":SEARch:SERial:SPI Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_search_serial_spi_mode.htm#_search_serial_spi_mode_command" title="Command Syntax">:SEARch:SERial:SPI:MODE
        &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_spi_mode.htm#_search_serial_spi_mode_query" title="Query Syntax">:SEARch:SERial:SPI:MODE?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {MOSI | MISO}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_spi_pattern_data.htm#_search_serial_spi_pattern_data_command" title="Command Syntax">:SEARch:SERial:SPI:PATTern:DATA
        &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_spi_pattern_data.htm#_search_serial_spi_pattern_data_query" title="Query Syntax">:SEARch:SERial:SPI:PATTern:DATA?</a></code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 |
        A,..,F | X}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_search_serial_spi_pattern_width.htm#_search_serial_spi_pattern_width_command" title="Command Syntax">:SEARch:SERial:SPI:PATTern:WIDTh
        &lt;width&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_search_serial_spi_pattern_width.htm#_search_serial_spi_pattern_width_query" title="Query Syntax">:SEARch:SERial:SPI:PATTern:WIDTh?</a></code></strong></td><td><strong class="userinput"><code>&lt;width&gt; ::= integer from 1 to 10
        </code></strong></td></tr></tbody></table></div></div><br class="table-break"></div></body></html>