<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>Mask Test Event Event Register (:MTERegister[:EVENt])</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Status.htm" title="Status Reporting"><link rel="prev" href="sr_overload_event.htm" title="Overload Event Register (:OVLRegister)"><link rel="next" href="sr_clearing.htm" title="Clearing Registers and Queues"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Status.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Status Reporting </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="sr_mask_test_event_event"></a>Mask Test Event Event Register (:MTERegister[:EVENt])<a name="d0e51601"></a><a name="d0e51604"></a></h2></div></div></div><p>The Mask Test Event Event Register register hosts these bits:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Name</th><th align="left">Location</th><th align="left">Description</th></tr></thead><tbody valign="top"><tr><td>Complete</td><td>bit 0</td><td>Is set when the mask test is complete.</td></tr><tr><td>Fail</td><td>bit 1</td><td>Is set when there is a mask test failure.</td></tr><tr><td>Started</td><td>bit 8</td><td>Is set when mask testing is started.</td></tr><tr><td>Auto Mask</td><td>bit 10</td><td>Is set when auto mask creation is completed.</td></tr></tbody></table></div><p>The :MTERegister[:EVENt]? query returns the value of, and clears, the
  Mask Test Event Event Register.</p></div></body></html>