<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SYSTem Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_search_serial_uart_qualifier.htm" title=":SEARch:SERial:UART:QUALifier"><link rel="next" href="_system_date.htm" title=":SYSTem:DATE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="system_commands"></a>:SYSTem Commands<a name="d0e38236"></a></h2></div></div></div><p>Control basic system functions of the oscilloscope. See <a href="system_commands.htm#system_commands_overview">Introduction to :SYSTem
  Commands</a>.</p><div class="table"><a name="d0e38243"></a><p class="title"><b>:SYSTem Commands Summary:</b></p><div class="table-contents"><table summary=":SYSTem Commands Summary" cellspacing="0" cellpadding="5" width="100%" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Query</th><th align="left">Options and Query Returns</th></tr></thead><tbody valign="top"><tr><td><strong class="userinput"><code><a href="_system_date.htm#_system_date_command" title="Command Syntax">:SYSTem:DATE &lt;date&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_date.htm#_system_date_query" title="Query Syntax">:SYSTem:DATE?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;date&gt; ::= &lt;year&gt;,&lt;month&gt;,&lt;day&gt;</code></strong></p><p><strong class="userinput"><code>&lt;year&gt; ::= 4-digit year in NR1 format</code></strong></p><p><strong class="userinput"><code>&lt;month&gt; ::= {1,..,12 | JANuary | FEBruary | MARch | APRil | MAY | JUNe | JULy | AUGust | SEPtember | OCTober | NOVember | DECember}</code></strong></p><p><strong class="userinput"><code>&lt;day&gt; ::= {1,..31}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_system_dsp.htm#_system_dsp_command" title="Command Syntax">:SYSTem:DSP &lt;string&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>&lt;string&gt; ::= up to 75 characters as a quoted ASCII string</code></strong></td></tr><tr><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code><a href="_system_error.htm#_system_error_query" title="Query Syntax">:SYSTem:ERRor?</a></code></strong></td><td><p><strong class="userinput"><code>&lt;error&gt; ::= an integer error code</code></strong></p><p><strong class="userinput"><code>&lt;error string&gt; ::= quoted ASCII string.</code></strong></p><p><strong class="userinput"><code>See <a href="error_messages.htm" title="Error Messages">Error Messages</a>.</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_system_lock.htm#_system_lock_command" title="Command Syntax">:SYSTem:LOCK &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_lock.htm#_system_lock_query" title="Query Syntax">:SYSTem:LOCK?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {{1 | ON} | {0 | OFF}}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_system_menu.htm#_system_menu_command" title="Command Syntax">:SYSTem:MENU &lt;menu&gt;</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><p><strong class="userinput"><code>&lt;menu&gt; ::= {MASK | MEASure | SEGMented | LISTer}</code></strong></p></td></tr><tr><td><strong class="userinput"><code><a href="_system_preset.htm#_system_preset_command" title="Command Syntax">:SYSTem:PRESet</a></code></strong></td><td><strong class="userinput"><code>n/a</code></strong></td><td><strong class="userinput"><code>See <a href="_system_preset.htm" title=":SYSTem:PRESet">:SYSTem:PRESet</a></code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_system_protection_lock.htm#_system_protection_lock_command" title="Command Syntax">:SYSTem:PROTection:LOCK &lt;value&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_protection_lock.htm#_system_protection_lock_query" title="Query Syntax">:SYSTem:PROTection:LOCK?</a></code></strong></td><td><strong class="userinput"><code>&lt;value&gt; ::= {{1 | ON} | {0 | OFF}}</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_system_setup.htm#_system_setup_command" title="Command Syntax">:SYSTem:SETup &lt;setup_data&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_setup.htm#_system_setup_query" title="Query Syntax">:SYSTem:SETup?</a></code></strong></td><td><strong class="userinput"><code>&lt;setup_data&gt; ::= data in IEEE 488.2 # format.</code></strong></td></tr><tr><td><strong class="userinput"><code><a href="_system_time.htm#_system_time_command" title="Command Syntax">:SYSTem:TIME &lt;time&gt;</a></code></strong></td><td><strong class="userinput"><code><a href="_system_time.htm#_system_time_query" title="Query Syntax">:SYSTem:TIME?</a></code></strong></td><td><strong class="userinput"><code>&lt;time&gt; ::= hours,minutes,seconds in NR1 format</code></strong></td></tr></tbody></table></div></div><br class="table-break"><h2><a name="system_commands_overview"></a>Introduction to :SYSTem
  Commands</h2><p><a name="d0e38389"></a><a name="d0e38392"></a>SYSTem subsystem commands enable writing messages to the
  display, setting and reading both the time and the date, querying for
  errors, and saving and recalling setups.</p></div></body></html>