<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>n,..,p (Value Ranges)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Syntax.htm" title="Syntax Elements"><link rel="prev" href="ellipsis.htm" title="... (Ellipsis)"><link rel="next" href="digits.htm" title="d (Digits)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Syntax.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Syntax Elements </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="section" lang="en"><div class="titlepage"><div><div><h3 class="title"><a name="value_range"></a>n,..,p (Value Ranges)<a name="d0e9733"></a><a name="d0e9736"></a></h3></div></div></div><p>n,..,p ::= all integers between n and p inclusive.</p></div></body></html>